within Greenhouses.Components.HVAC;
model HeatPump_ConsoClim
  "Variation of ConsoClim model. Imposing the Wdot instead of the T_cd"
  replaceable package Medium1 =
      Modelica.Media.Water.ConstantPropertyLiquidWater                          constrainedby
    Modelica.Media.Interfaces.PartialMedium "Medium in the component condenser"
      annotation (choicesAllMatching = true);
  replaceable package Medium2 =
      Modelica.Media.Water.ConstantPropertyLiquidWater                          constrainedby
    Modelica.Media.Interfaces.PartialMedium
    "Medium in the component evaporator"
      annotation (choicesAllMatching = true);
  parameter Modelica.Units.SI.Volume V=0.005 "Internal volume";
  parameter Modelica.Units.SI.Area A = 10 "Heat exchange area";
  parameter Real COP_n=3.9505 "Nominal coefficient of performance";
  parameter Modelica.Units.SI.HeatFlowRate Q_dot_cd_n=10.02 "Nominal thermal power at the condenser";
  parameter Modelica.Units.SI.Temperature T_su_ev_n=7 "Nominal supply temperature at the evaporator";
  parameter Modelica.Units.SI.Temperature T_ex_cd_n=35 "Nominal exhaust temperature at the condenser";
  parameter Real C0=0.949;
  parameter Real C1=-8.05;
  parameter Real C2=111.09;
  parameter Real D0=0.968;
  parameter Real D1=0.0226;
  parameter Real D2=-0.0063;
  parameter Real K1=0;
  parameter Real K2=0.67;
  parameter Real a = 0.7701;
  parameter Real b = 0.2299;
  parameter Boolean Variable_Compressor_Speed = false
    "Set false if the compressor speed is constant";
  Modelica.Units.SI.MassFlowRate m_dot_ev;
  Modelica.Units.SI.SpecificEnthalpy h_su_ev;
  Modelica.Units.SI.SpecificEnthalpy h_ex_ev;
  Modelica.Units.SI.HeatFlowRate Q_dot_cd;
  Modelica.Units.SI.HeatFlowRate Q_dot_ev;
  Modelica.Units.SI.HeatFlowRate Q_dot_cd_fl;
  Modelica.Units.SI.Temperature T_su_ev;
  Modelica.Units.SI.Temperature T_ex_cd;
  Modelica.Units.SI.InstantaneousPower W_dot_n;
  Modelica.Units.SI.InstantaneousPower W_dot_fl;
  Modelica.Units.SI.InstantaneousPower W_dot_cp;
  //Modelica.Units.SI.InstantaneousPower W_dot_pl;
  Real COP;
  Real DELTA_T;
  Real EIRFT;
  Real COP_fl;
  Real CAPFT;
  Real PLR;
  Real EIRFPLR;

  Real PLR_30;
  Real EIRFPLR_30;
  Real COP_30;
  Modelica.Units.SI.HeatFlowRate Q_dot_30;
  Modelica.Units.SI.InstantaneousPower W_dot_30;

  parameter Modelica.Units.SI.Temperature Th_start = 35+273.15
    "Start value for the condenser temperature"      annotation(Dialog(tab="Initialization"));
  parameter Modelica.Units.SI.Temperature Tmax = 273.15 + 100
    "Maximum temperature at the outlet";
  parameter Modelica.Units.SI.Time tau = 60 "Start-up time constant";
  Modelica.Fluid.Interfaces.FluidPort_a
                           Supply_cd(redeclare package Medium = Medium1)
    annotation (Placement(transformation(extent={{80,-80},{100,-60}}),
        iconTransformation(extent={{80,-80},{100,-60}})));
  Modelica.Fluid.Interfaces.FluidPort_b
                           Exhaust_cd(redeclare package Medium = Medium1)
    annotation (Placement(transformation(extent={{80,60},{100,80}}),
        iconTransformation(extent={{80,60},{100,80}})));
  Modelica.Fluid.Interfaces.FluidPort_a
                           Supply_ev(redeclare package Medium = Medium2)
    annotation (Placement(transformation(extent={{-100,60},{-80,80}}),
        iconTransformation(extent={{-100,60},{-80,80}})));
  Modelica.Fluid.Interfaces.FluidPort_b
                           Exhaust_ev(redeclare package Medium = Medium2)
    annotation (Placement(transformation(extent={{-100,-80},{-80,-60}}),
        iconTransformation(extent={{-100,-80},{-80,-60}})));
  Modelica.Blocks.Interfaces.RealInput W_dot_set annotation (Placement(
        transformation(extent={{-34,-130},{6,-90}}), iconTransformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={0,-110})));
  Flows.FluidFlow.Cell1DimInc                        fluid(
    Mdotnom=0.1,
    Vi=V,
    Ai=A,
    Unom=1000,
    redeclare package Medium = Medium1,
    hstart=Medium1.specificEnthalpy_pT(1E5, Th_start),
    redeclare model HeatTransfer =
        Greenhouses.Flows.FluidFlow.HeatTransfer.Constant,
    pstart=10000000000,
    Discretization=Greenhouses.Functions.Enumerations.Discretizations.upwind_AllowFlowReversal)
                        annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={48,4})));
  Interfaces.Heat.HeatPortConverter heatPortConverter(A=A, N=1)
    annotation (Placement(transformation(extent={{0,-6},{20,14}})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
    annotation (Placement(transformation(extent={{-46,-6},{-26,14}})));
  Modelica.Blocks.Continuous.FirstOrder firstOrder(T=tau)
    annotation (Placement(transformation(extent={{4,54},{24,74}})));
  Modelica.Blocks.Interfaces.BooleanInput on_off annotation (Placement(
        transformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={10,-90}), iconTransformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={40,-106})));
  Modelica.Fluid.Sensors.Temperature T_ex_cd_sensor(redeclare package Medium =
        Medium1)
    annotation (Placement(transformation(extent={{14,26},{30,38}})));
equation
  if cardinality(on_off)==0 then
    on_off = true "Pressure set by parameter";
  end if;
  assert(fluid.T < Tmax,"Maximum temperature reached at the heat pump outlet");
  firstOrder.u= if on_off then 1 else 0;
  m_dot_ev = Supply_ev.m_flow;
  Supply_ev.m_flow + Exhaust_ev.m_flow = 0;
  Supply_ev.p = Exhaust_ev.p;
  h_su_ev = inStream(Supply_ev.h_outflow);
  h_su_ev = Supply_ev.h_outflow;
  h_ex_ev = Exhaust_ev.h_outflow;
  W_dot_n = Q_dot_cd_n/COP_n;
  prescribedHeatFlow.Q_flow = firstOrder.y*firstOrder.u* Q_dot_cd;
  Q_dot_ev = m_dot_ev*(h_su_ev-h_ex_ev);
  Q_dot_cd = W_dot_cp+Q_dot_ev;
  DELTA_T = T_su_ev/T_ex_cd - (T_su_ev_n/T_ex_cd_n);
  T_su_ev = Medium2.temperature(state=Medium2.setState_phX(Supply_ev.p,h_su_ev,Supply_ev.Xi_outflow));
  T_ex_cd = T_ex_cd_sensor.T;
  EIRFT = C0+C1*DELTA_T+C2*DELTA_T^2;
  COP_fl = COP_n/EIRFT;
  CAPFT = D0 + D1*(T_su_ev - T_su_ev_n) + D2*(T_ex_cd - T_ex_cd_n);
  Q_dot_cd_fl = CAPFT*Q_dot_cd_n;
  W_dot_fl = Q_dot_cd_fl/COP_fl;

  PLR = min(1,max(0,Q_dot_cd/Q_dot_cd_fl));

  //******************************* For PLR > 30%
  //W_dot_pl = EIRFPLR*W_dot_fl;
  //EIRFPLR = K1+(K2-K1)*PLR+(1-K2)*PLR^2;
  EIRFPLR = W_dot_set/W_dot_fl;
  //PLR = 0.0181675 + 1.36394*EIRFPLR - 0.531124*EIRFPLR^2 + 0.1495*EIRFPLR^3;
  //Q_dot_cd = PLR*Q_dot_cd_fl;

  //******************************* For PLR = 30%
  PLR_30=0.3;
  EIRFPLR_30 = K1+(K2-K1)*PLR_30+(1-K2)*PLR_30^2;
  W_dot_30 = W_dot_n*EIRFT*CAPFT*EIRFPLR_30;
  Q_dot_30 = PLR_30*Q_dot_cd_fl;
  COP_30 = Q_dot_30/W_dot_30;

  //******************************* For PLR < 30%
  // ON-OFF mode


  if noEvent(Variable_Compressor_Speed) then
    if noEvent((W_dot_set <= W_dot_fl) and (W_dot_set >0)) then
      W_dot_cp = W_dot_set;
      if noEvent(W_dot_set >= W_dot_30) then
        // PLR >=0.3
        Q_dot_cd=(0.017575812 + 1.36394*EIRFPLR - 0.531124*EIRFPLR^2 + 0.1495*EIRFPLR^3)*Q_dot_cd_fl "which is: PLR*Q_dot_cd_fl, where PLR is obtained from this correlation: EIRFPLR = K1+(K2-K1)*PLR+(1-K2)*PLR^2";
        COP = Q_dot_cd/W_dot_cp;
      else
        // PLR < 0.3
        Q_dot_cd = max(0,(W_dot_set*COP_30-b*Q_dot_cd_fl*0.3))/a;
        COP = Q_dot_cd/W_dot_cp;
      end if;
    elseif noEvent((W_dot_set <= W_dot_fl) and (W_dot_set <= 0)) then
      Q_dot_cd = 0;
      W_dot_cp = 0;
      COP = 0;
    else
      W_dot_cp = W_dot_fl;
      COP = COP_fl;
      Q_dot_cd = Q_dot_cd_fl;
    end if;
  else
    if noEvent((W_dot_set <= W_dot_fl) and (W_dot_set >0)) then
      W_dot_cp = W_dot_set;
      Q_dot_cd = max(0,(W_dot_cp*COP_fl - b*Q_dot_cd_fl))/a;
      COP = Q_dot_cd/W_dot_cp;
    elseif noEvent((W_dot_set <= W_dot_fl) and (W_dot_set <= 0)) then
      Q_dot_cd = 0;
      W_dot_cp = 0;
      COP = 0;
    else
      W_dot_cp = W_dot_fl;
      COP = COP_fl;
      Q_dot_cd = Q_dot_cd_fl;
    end if;
  end if;



  connect(fluid.Wall_int,heatPortConverter. thermalPortL) annotation (Line(
      points={{43,4},{20,4}},
      color={255,0,0},
      smooth=Smooth.None));
  connect(heatPortConverter.heatPort,prescribedHeatFlow. port) annotation (Line(
      points={{0,4},{-26,4}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(Supply_cd, fluid.InFlow) annotation (Line(
      points={{90,-70},{90,-38},{48,-38},{48,-6}},
      color={0,0,255},
      smooth=Smooth.None));
  connect(fluid.OutFlow, Exhaust_cd) annotation (Line(
      points={{47.9,14},{47.9,39},{90,39},{90,70}},
      color={0,0,255},
      smooth=Smooth.None));
  connect(T_ex_cd_sensor.port, Exhaust_cd) annotation (Line(
      points={{22,26},{48,26},{47.9,39},{90,39},{90,70}},
      color={0,127,255},
      smooth=Smooth.None));
  annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}})),           Icon(coordinateSystem(
          preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
        Polygon(
          points={{-10,20},{10,20},{-10,-20},{10,-20},{-10,20}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          origin={0,80},
          rotation=-90),
        Polygon(
          points={{-20,-20},{20,-20},{10,20},{-10,20},{-20,-20}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          origin={0,-80},
          rotation=-90),
        Rectangle(extent={{-96,40},{-70,-40}}, lineColor={0,0,0}),
        Rectangle(extent={{70,40},{96,-40}}, lineColor={0,0,0}),
        Line(
          points={{-20,80},{-76,80},{-76,40}},
          color={0,0,0},
          smooth=Smooth.None),
        Line(
          points={{-76,-40},{-76,-80},{-20,-80}},
          color={0,0,0},
          smooth=Smooth.None),
        Line(
          points={{20,-80},{76,-80},{76,-40}},
          color={0,0,0},
          smooth=Smooth.None),
        Line(
          points={{76,40},{76,80},{20,80}},
          color={0,0,0},
          smooth=Smooth.None),
        Rectangle(
          extent={{-100,100},{100,-100}},
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Rectangle(
          extent={{-92,60},{-88,40}},
          lineColor={0,128,255},
          fillPattern=FillPattern.Solid,
          fillColor={0,128,255}),
        Rectangle(
          extent={{-92,-40},{-88,-60}},
          lineColor={0,128,255},
          fillPattern=FillPattern.Solid,
          fillColor={0,128,255}),
        Rectangle(
          extent={{88,60},{92,40}},
          lineColor={0,128,255},
          fillPattern=FillPattern.Solid,
          fillColor={0,128,255}),
        Rectangle(
          extent={{88,-40},{92,-60}},
          lineColor={0,128,255},
          fillPattern=FillPattern.Solid,
          fillColor={0,128,255})}),
          Documentation(info="<html>
<p><big>
This model is used to determine the performances of a heat pump for different 
operating conditions. The ConsoClim model developed by the MINES PARISTECH 
is used. 
</p>
<p><big>
The model predicts the performances of the system with three polynomial laws. 
The parameters of the model are identified with manufacturer data. 
</p>
<p><big>
The first and the second law (EIRFT and CAPFT) are used respectively to determine
the COP and the heating capacity of the machine at full load. These two polynomial
laws depend on the outside air temperature (T_a_out) and the temperature of the 
water at the exhaust of the condenser (T_w). The third law is used to determine 
the performances of the system at part load. 
</p>
<p><big>
The primary side fluid is modeled by means of 1-D incompressible fluid flow model 
(<a href=\"modelica://Greenhouses.Flows.FluidFlow.Cell1DimInc\">Cell1DimInc</a>), 
in which a dynamic energy balance and static mass and momentum balances are applied 
on the fluid. The heat transfer in the primary fluid is modeled with a constant 
heat transfer coefficient. However, it can be changed to other heat transfer models 
through the HeatTransfer parameter in the fluid model.
</p>
<p><big>
Furthermore, the model includes a Boolean input connector <i>on_off</i>, which defines 
the operational state of the heat pump. In the equations, the Boolean input is translated 
to a variable value together with a first order block, which can take into account a start-up 
time constraint. The model also includes a real input connector <i>W_dot_set</i> to define the
power that is injected to the heat pump. This connector is useful, for example, in the case 
where a heat pump is powered by the CHP electrical generation.</p>
</html>"));
end HeatPump_ConsoClim;
