within Greenhouses.Flows.FluidFlow;
model Pump_Mdot "Pump model - Prescribed mass flow rate"
  import Greenhouses;
  /***************************************** FLUID *****************************************/
  replaceable package Medium = Modelica.Media.Water.ConstantPropertyLiquidWater
                                                                                constrainedby
    Modelica.Media.Interfaces.PartialMedium "Medium in the component"
      annotation (choicesAllMatching = true);
  extends Greenhouses.Icons.Water.Pump;

  /***************************************** PARAMETERS *****************************************/
  parameter Modelica.Units.SI.MassFlowRate Mdot_0 = 1
    "Mass flow if external signal not connected";
  parameter Boolean use_flow_in = false "if true, flow rate set by connector flow_in";
  parameter Real eta_is=1 "Overall Isentropic efficiency of the pump";
  parameter Boolean NeglectDELTAh=true
    "if true, neglects the enthalpy difference due to the compression";

  /***************************************** VARIABLES *****************************************/
  Modelica.Units.SI.MassFlowRate Mdot "Mass flow rate";
  Modelica.Units.SI.SpecificEnthalpy h "Fluid specific enthalpy";
  Modelica.Units.SI.Pressure p "Inlet pressure";
  Modelica.Units.SI.Density rho(start=1000) "Liquid density";
  Modelica.Units.SI.Power Wdot "Power Consumption";
  Modelica.Fluid.Interfaces.FluidPort_a inlet(
                                             redeclare package Medium = Medium)
    annotation (Placement(transformation(extent={{-92,-14},{-52,24}}),
        iconTransformation(extent={{-92,-14},{-52,24}})));
  Modelica.Fluid.Interfaces.FluidPort_b outlet(
                                              redeclare package Medium = Medium)
    annotation (Placement(transformation(extent={{36,54},{76,94}}),
        iconTransformation(extent={{36,54},{76,94}})));
  Modelica.Blocks.Interfaces.RealInput flow_in if use_flow_in
                                            annotation (Placement(
        transformation(extent={{-96,30},{-56,70}}), iconTransformation(
        extent={{-12,-12},{12,12}},
        rotation=-90,
        origin={-32,80})));

equation
  if use_flow_in then
    Mdot = flow_in;
  else
    Mdot = Mdot_0;
  end if;

  h = noEvent(if Mdot <= 0 then inStream(outlet.h_outflow) else inStream(inlet.h_outflow));
  p = noEvent(if Mdot <= 0 then outlet.p else inlet.p);
  //h = if Mdot <= 0 then inStream(outlet.h_outflow) else inStream(inlet.h_outflow);
  //p = if Mdot <= 0 then outlet.p else inlet.p;
  rho = Medium.density_phX(p,h,Medium.X_default);

  Wdot = Mdot * (outlet.p - inlet.p)/rho / eta_is;

  // Enthalpy difference due to compression and heating up in the pump is neglected:
  if NeglectDELTAh then
    outlet.h_outflow = inStream(inlet.h_outflow);
    inlet.h_outflow = inStream(outlet.h_outflow);
  else
    outlet.h_outflow = inStream(inlet.h_outflow)+(outlet.p - inlet.p)/rho / eta_is;
    inlet.h_outflow = inStream(outlet.h_outflow)+(inlet.p - outlet.p)/rho / eta_is;
  end if;
  /* Mass flow */
  inlet.m_flow = Mdot;
  outlet.m_flow = -Mdot "Flow rate is negative when leaving a component!";
  annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
            -100},{100,100}}),
                         graphics), Diagram(coordinateSystem(
          preserveAspectRatio=true, extent={{-100,-100},{100,100}})),          Documentation(info="<html>
          
          <p>The Pump model represents the compression of a fluid in a turbo or volumetric machine. It is a constant efficiency model where pump speed is set as an input.</p>
          <p>This model is an adapted version of the model Pump_Mdot from ThermoCycle Library. In order to make it compatible with the Greenhouses library, the fluid ports have been replaced by the Modelica Standard Library fluidPort. </p>
<p>The assumptions for this model are:</p>
<p><ul>
<li>No dynamics ( it is considered negligible when compared to the one characterizing the heat exchanger).</li>
<li>No thermal energy losses to the environment</li>
<li>Isentropic efficiency based on empirical performance curve</li>
<li>Mass flow rate based on empirical performance curve</li>
</ul></p>
</html>"));
end Pump_Mdot;
